Q/CSG

中国南方电网有限责任公司企业标准


Q/CSG XXXXXX.X-20XX


通感一体化低压电力线宽带载波通信规约第2部分 技术要求20XX-XX-XX发布20XX-XX-XX 实施中国南方电网有限责任公司发布

# 范围

本标准规定了南方电网公司通感一体化低压电力线宽带载波通信技术总体要求，包括单元分类、基本功能等要求。

本标准适用于南方电网公司通感一体化低压电力线宽带载波通信技术相关设备的制造、验收和使用。

# 规范性引用文件

下列文件对于本规定的应用是必不可少的。凡是注日期的引用文件，仅注明日期的版本适用于本规定；凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本规定。


|  |  |
| --- | --- |
| Q/CSG1204111.2-2022 | 低压电力线宽带载波通信规约 第2部分：技术要求 |
|  |  |
|  |  |
|  |  |
|  |  |
| 中华人民共和国工业和信息化部公告2019年第52号 | 《微功率短距离无线电发射设备目录和技术要求》 |
|  |  |


# 术语和定义

下列术语和定义适用于本文件（待更新）


主站 Main Station

一般指业务主站（例如计量自动化主站），用户用电信息采集系统通信网络中，能够完成观测、处理和记录用户用电信息等特定任务功能的设备或装置。


中央协调器 Central Coordinator

通信网络中的主节点，负责完成组网控制、网络维护管理等功能，其对应的设备实体为安装在台区终端的本地通信模块。


站点 Station

通信网络中的从节点，其对应的设备实体包括电能表通信模块、II型采集器、分支开关或量测断路器、新能源接入单元等，区分单通道或多通道通信能力。


代理协调器 Proxy Coordinator

为中央协调器与站点或者站点之间进行数据中继转发的站点，简称代理。


白名单 White List

通信网络中设置允许接入该网络的终端设备的地址列表。

# 缩略语

以下缩略语适用于本文件。


| SPLC | Integrated Sensing and Communication over Low-Voltage Broadband Power Line Communication | 通感一体化低压电力线宽带载波通信 |
| --- | --- | --- |
| CCO | Central Coordinator | 中央协调器 |
| PCO | Proxy Coordinator | 代理协调器 |
| STA | Station | 站点 |
| IoTD | IoT Device | 物联终端 |
| IoTG | IoT Gateway | 物联网关 |
| OQPSK | Offset Quadrature Phase-shift Keying | 偏置正交相移键控 |
| DSSS | Direct Sequence Spread Spectrum | 直接序列扩频 |
| OCW | Occupied Channel Width | 占用信道宽度 |
| EVM | Error Vector Magnitude | 误差矢量幅度 |
| BPSK | Binary Phase Shift Keying | 二进制相移键控 |
| QPSK | Quadrature Phase Shift Keying | 正交相移键控 |
| QAM | Quadrature Amplitude Modulation | 正交振幅调制 |
|  |  |  |


# 通信设备对象

通感一体化低压电力线宽带载波通信设备包含SPLC通信单元和无线通信单元。

SPLC通信单元

SPLC通信单元同时具备通感一体化低压电力线宽带载波通信和无线通信能力，可作为网络中的CCO、PCO、STA、IoTG节点通信，基本架构如图 1所示。


图 1SPLC通信单元基本结构图

SPLC通信单元需满足以下要求：

a）电力线宽带载波通信部分应遵循《中国南方电网有限责任公司通感一体化低压电力线宽带载波通信规约》；

b）高速无线发射部分性能应满足《微功率短距离无线电发射设备目录和技术要求》中有关要求；

无线通信单元

无线通信单元可作为网络中的IoTD节点通信，基本架构如图 2所示。


图 2无线通信单元基本结构图

无线通信单元性能应满足《微功率短距离无线电发射设备目录和技术要求》中有关要求，通信性能及通信规约应满足本标准要求。

结构要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》4结构要求。

# 技术要求

## 工作气候环境条件

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.1 工作气候环境条件。

## 工作电源

SPLC通信单元，采用直流电源，电压允许范围：+12~16V。工作状态下所产生的交流磁通密度小于0.5mT。安装在网关或终端的通信单元的功耗要求见表 1所示。其中，双发是指无线通道和载波通道同时进行发送的状态，双收是指无线通道和载波通道同时进行接收的状态，而单发是指无线通道或者载波通道单独进行发送的状态。


表 1通信单元的功耗


| 模块类型 | 静态功耗 | 动态功耗（定义） |
| --- | --- | --- |
| SPLC通信单元 | 单相终端本地通信单元：≤0.25W | 单相终端通信单元：≤1.5 W（单发双收）单相终端通信单元：≤2 W（双发双收） |
|  | 三相终端本地通信单元：≤0.55 W | 三相终端通信单元：≤5 W（三相双发双收） |
|  | 网关本地通信单元：≤1.1 W智能量测终端通信单元：≤1.4 W | 网关本地通信单元：≤8 W（三相双发双收）智能量测终端通信单元：≤10 W（三相双发双收） |


## 通信功能和基本传输特性

### 基本通信性能

7.3.1.1 工作频带：SPLC载波的基本频带0.781MHz~11.963MHz，可支持分段使用。

7.3.1.2 网络时延：在隔离电源、屏蔽空间环境，业务帧长不小于1k字节下的载波报文发送端发送时刻与接收端接收时刻的上下行时延，测试时间20s，网络平均时延应小于30ms。在交流电网环境，兼容终端通信接口时延。

7.3.1.3长时间传输性能：在隔离电源、屏蔽空间环境，主从节点1：1配比下，测试包大小不小于1k字节，90%吞吐量，2小时测试时间的情况下，上、下行丢帧率应小于10-2。

### 通信协议

遵循《通感一体化低压电力线宽带载波通信规约》第4部分：物理层通信协议，第5部分：数据链路层通信协议，满足SPLC通信单元互联互通要求。

### 网络管理功能

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.3.3 网络管理功能。

### 业务功能

7.3.4.1数据通信功能：SPLC通信单元应支持CCO与STA的透传通信，支持各类业务应用协议，CCO与STA并发通信数不小于40。

7.3.4.2 广播对时：SPLC通信单元应支持终端对电能表等的广播对时功能。

7.3.4.3 从节点注册：本地通信单元启动从节点主动注册，终端侧通信单元应完成搜表，并上报结果。

7.3.4.4 事件上报：SPLC通信单元应具备异常事件上报，终端通信单元上报至网关的功能。

7.3.4.5 远程费控：SPLC通信单元应支持主站、网关对终端的远程费控操作。

7.3.4.6 文件传输：SPLC通信单元应支持文件传输功能，可在正常运行状态下，通过文件传输完成模块或终端的软件升级。

7.3.4.7 深化应用功能：SPLC通信单元应支持台区识别、相位识别、停电上报、业务网关接入、抄控器统一协议维测等功能。

## 电气安全要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.4 电气安全要求。

## 电磁兼容性要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.5 电磁兼容性要求。

## 辐射骚扰限值

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.6 辐射骚扰限值。

## 互换兼容性要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.7 互换兼容性要求。

## 可靠性要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.8 可靠性要求。

# 性能要求

电力线超高速载波通信性能

工作频带

SPLC载波的基本频带0.781MHz~11.963MHz，可配置频段包括1.953MHz~11.963MHz、2.441MHz~5.615MHz、0.781MHz~2.930MHz、0.781MHz~11.963MHz、0.781MHz~5.615MHz。

功率频谱密度

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》5.3.1.2 功率频谱密度。

通信速率

在隔离电源、屏蔽环境、无竞争场景、主从MIMO节点1:1配比、测试包大小2k字节时，频段3的通信速率不应小于8 Mbps。

抗衰减性能

在隔离电源、屏蔽环境、误包率小于10%（业务报文包长小于100字节）、带内发射功率谱密度为-45dBm/Hz的条件下，其抗衰减性能不应小于95dB。

抗白噪声性能

在隔离电源、屏蔽环境、误包率小于10%（业务报文包长小于100字节）、带内发射功率谱密度为-45dBm/Hz的条件下，加入输出带宽25MHz，功率为-30dBm的高斯白噪声，其抗衰减性能不应小于60dB。

抗脉冲干扰性能

在隔离电源、屏蔽环境、误包率小于10%（业务报文包长小于100字节）、带内发射功率谱密度为-45dBm/Hz的条件下，加入输出脉冲频率100kHz，脉宽1us，幅值Vpp=4V的脉冲信号，对于频段1其抗脉冲干扰性能不应小于85dB，对于频段2其抗脉冲干扰性能不应小于80dB。

抗窄带干扰性能

在隔离电源、屏蔽环境、误包率小于10%（业务报文包长小于100字节）、带内发射功率谱密度为-45dBm/Hz的条件下，加入如表 2所示的的窄带干扰，抗窄带干扰性能不应小于90dB。

表 2窄带干扰特征


| 频段 | 频率MHz | 功率dBm |
| --- | --- | --- |
| 频段1 | 1 | -20 |
| 频段1 | 3 | -30 |
| 频段1 | 6 | -30 |
| 频段2 | 0.5 | -20 |
| 频段2 | 2 | -30 |
| 频段2 | 5 | -30 |


低速无线物理通信性能

工作频带和信道分配

基本通信频段应满足470 MHz ~510MHz。

以200kHz信道间隔将40MHz可用带宽分为200个可用信道，各信道的中心频率为 470.1 + (i-1)*0.2 MHz，其中i=1,2,…200。

信号带宽

信号带宽应符合表3的规定。

表 3信号带宽要求


| OQPSK速率 (kchip/s) | 带宽(kHz) |
| --- | --- |
| 100 | 160 |


发送频谱模板

发送频谱模板示意如图 3所示，频谱模板要求如表 4所示。


图 3频谱模板示意图

表4频谱模板要求


| 调制方式 | D0 | f0/kHz | D1 | f1/kHz | D2 | f2/kHz |
| --- | --- | --- | --- | --- | --- | --- |
| OQPSK | 0 dBr | 80 | -20 dBr | 200 | -35 dBr | 400 |


发射杂散和带外杂散

OCW指信号所占的信道带宽，OQPSK的OCW应小于200kHz。

对载波频率±2.5倍OCW以外的信号应满足带外杂散的要求：

a）发射机最大功率发射状态

发射机以最大功率发射时的带外杂散限值如表 5所示；

b）发射机待机或空闲状态

发射机在待机或空闲状态时的带外杂散限值如表 6所示；

c）约束条件

在48.5-72.5MHz、76-108MHz、167-223MHz、470-566MHz、606-798MHz 频率范围的杂散辐射不大于-54dBm。

表 5发射机以最大功率发射时的带外杂散限值


| 频率范围 | 测试带宽 | 限值 | 检波方式 |
| --- | --- | --- | --- |
| 9-150KHz | 200Hz(6dB) | 27dBμA/m（10 米处）（每倍频程下降3dB） | 准峰值 |
| 150-10000KHz | 9KHz(6dB) | -3.5dBμA/m（10 米处） |  |
| 10000-30000KHz |  |  |  |
| 30-1000MHz | 100KHz(3dB) | -36dBm | 有效值 |
| 1000MHz-40GHz | 1MHz(3dB) | -30dBm |  |
| >40GHz |  | -20dBm |  |


表 6发射机在待机或空闲状态时的带外杂散限值


| 频率范围 | 测试带宽 | 限值 | 检波方式 |
| --- | --- | --- | --- |
| 9-150KHz | 200Hz(6dB) | 6dBμA/m（10 米处）（每倍频程下降3dB） | 准峰值 |
| 150-10000KHz | 9KHz(6dB) | -24.5dBμA/m（10 米处） |  |
| 10000-30000KHz |  |  |  |
| 30-1000MHz | 100KHz(3dB) | -34dBm | 有效值 |
| ≥1000MHz | 1MHz(3dB) |  |  |


调制方式

调制方式为DSSS-OQPSK。

发射性能

发射机性能应符合表 7的规定。

表 7发射性能要求


| 测试项 | 测试指标 |
| --- | --- |
| 发射功率限值 | ≤50mW (e.r.p) |
| 发射功率谱密度限值 | 占用带宽≤200kHz的，为50mW/200kHz(e.r.p)；占用带宽200-500kHz的，为10mW/100kHz(e.r.p)。 |
| 发射中心频率频偏 | ≤25ppm |
| 占用带宽 | <200kHz |


抗频偏性能

接收机抗频偏应符合表 8的规定。

表 8抗频偏性能要求


| 测试项 | 测试指标 |
| --- | --- |
| 抗频偏容忍度 | ≥50ppm |


灵敏度性能

在屏蔽环境时，其灵敏度性能应符合表 9的规定。测试业务报文包长20字节，误包率应小于10%。

表 9灵敏度性能要求


| Data rate (kb/s) | 接收灵敏度(dBm) |
| --- | --- |
| 0.78125 | -122 |
| 1.5625 | -119 |
| 3.125 | -116 |
| 6.25 | -113 |
| 12.5 | -110 |
| 25 | -107 |
| 50 | -104 |


抗邻道干扰性能

在屏蔽环境时，抗邻道干扰性能指标应符合表 10的规定。测试业务报文包长为20字节，误包率应小于10%。

表 10抗邻道干扰性能要求


| Datarate (kb/s) | OQPSK |  |
| --- | --- | --- |
|  | Adjacent channel rejection(dB) | Alternate channel rejection(dB) |
| 0.78125 | 33 | 43 |
| 1.5625 | 30 | 40 |
| 3.125 | 27 | 37 |
| 6.25 | 24 | 34 |
| 12.5 | 21 | 31 |
| 25 | 18 | 28 |
| 50 | 15 | 25 |


抗阻塞性能

在屏蔽环境时，抗阻塞干扰性能指标应符合表 11的规定。测试业务报文包长20字节，误包率应小于10%。

表11抗阻塞干扰性能要求


| Datarate (kb/s) | OQPSK |  |
| --- | --- | --- |
|  | 2MHz blocking (dB) | 10MHz blocking (dB) |
| 0.78125 | 48 | 63 |
| 1.5625 | 45 | 60 |
| 3.125 | 42 | 57 |
| 6.25 | 39 | 54 |
| 12.5 | 36 | 51 |
| 25 | 33 | 48 |
| 50 | 30 | 45 |


最大输入电平性能

在屏蔽环境下，最大输入电平-10dBm应满足误包率小于10%（业务报文包长度20字节）。

EVM性能

每一帧在1000个chip上计算EVM，满足表 12要求。

表 12EVM性能要求


| EVM Value |
| --- |
| <15% |


EVM的计算公式为：


其中为接收机恢复的星座点，为理想的星座点，为误差矢量。是理想星座点的幅度。


高速无线通信性能

工作频带

基本通信频段应满足470MHz ~510MHz。

信号带宽

信号带宽应符合表 13的规定。

表13信号带宽要求


| 参数 | 带宽/kHz |
| --- | --- |
| Option2 | 431.3151 |
| Option3 | 170.8984 |


发送频谱模板

发送频谱模板示意如图 4所示，频谱模板要求如表 14所示。


图 4频谱模板示意图

表 14频谱模板要求


| Option | D0 | f0/kHz | D1 | f1/kHz | D2 | f2/kHz |
| --- | --- | --- | --- | --- | --- | --- |
| 2 | 0dBr | 215 | -25dBr | 500 | -35dBr | 1000 |
| 3 | 0dBr | 85.4 | -20dBr | 200 | -35dBr | 400 |


杂散辐射要求

Option2的信道带宽为500kHz，Option3的信道带宽为200kHz。对载波频率±2.5倍信道带宽以外的信号应满足杂散辐射的要求：

a） 发射机最大功率发射状态：发射机以最大功率发射时的杂散辐射限值如表 15所示；

b） 发射机待机或空闲状态：发射机在待机或空闲状态时的杂散辐射限值如表 16所示；

c） 约束条件：在48.5-72.5MHz、76-108MHz、167-223MHz、470-566MHz、606-798MHz 频率范围的杂散辐射不大于-54dBm。

表 15发射机以最大功率发射时的杂散辐射限值


| 频率范围 | 测试带宽 | 限值 | 检波方式 |
| --- | --- | --- | --- |
| 9kHz -150kHz | 200Hz(6dB) | 27dBμA/m（10 米处）（每倍频程下降3dB） | 准峰值 |
| 150kHz -10MHz | 9kHz(6dB) | -3.5dBμA/m（10 米处） |  |
| 10MHz -30MHz |  |  |  |
| 30MHz -1GHz | 100kHz(3dB) | -36dBm | 有效值 |
| 1GHz-40GHz | 1MHz(3dB) | -30dBm |  |
| >40GHz | 1MHz(3dB) | -20dBm | 有效值 |


表16发射机在待机或空闲状态时的杂散辐射限值


| 频率范围 | 测试带宽 | 限值 | 检波方式 |
| --- | --- | --- | --- |
| 9kHz -150kHz | 200Hz(6dB) | 6dBμA/m（10 米处）（每倍频程下降3dB） | 准峰值 |
| 150kHz -10MHz | 9kHz(6dB) | -24.5dBμA/m（10 米处） |  |
| 10MHz-30MHz |  |  |  |
| 30MHz-1GHz | 100kHz(3dB) | -47dBm | 有效值 |
| ≥1GHz | 1MHz(3dB) |  |  |


调制方式

调制方式应支持OFDM调制方式，子载波映射方式应支持BPSK、QPSK、16QAM。

发射性能

发射机性能应符合表 17的规定。

表 17发射性能要求


| 测试项 | 测试指标 |  |
| --- | --- | --- |
| 发射功率限值 | ≤50mW (e.r.p) |  |
| 发射功率谱密度限值 | 占用带宽小于等于200kHz的,为50mW/200kHz(e.r.p)；占用带宽200-500kHz的， 为10mW/100kHz(e.r.p)。 |  |
| 发射中心频率频偏 | ≤25ppm |  |
| 发射频带平坦度偏差 | ±3dB |  |
| 占用带宽 | Option2 | <500kHz |
|  | Option3 | <200kHz |


抗频偏性能

接收机抗频偏应符合表 18的规定。

表18抗频偏性能要求


| 测试项 | 测试指标 |
| --- | --- |
| 抗频偏容忍度 | ≥50ppm |


灵敏度性能

在屏蔽环境且误包率小于10%（业务报文包长小于100字节）时，其灵敏度性能应符合表 19的规定。

表 19灵敏度性能要求


| 测试参数 | OFDM Option 2(dBm) | OFDM Option 3(dBm) |
| --- | --- | --- |
| PSDU MCS0 | -109 | - |
| PSDU MCS1 | -106 | -110 |
| PSDU MCS2 | -103 | -107 |
| PSDU MCS3 | -100 | -104 |
| PSDU MCS4 | -97 | -101 |
| PSDU MCS5 | -94 | -98 |
| PSDU MCS6 | -91 | -95 |


抗邻道干扰性能

在屏蔽环境且误包率小于10%（业务报文包长小于100字节）时，抗邻道干扰性能指标应符合表 20的规定。

表 20抗邻道干扰性能要求


| 参数 | Option 2 |  | Option3 |  |
| --- | --- | --- | --- | --- |
|  | 邻道抑制(dB) | 间隔信道抑制(dB) | 邻道抑制(dB) | 间隔信道抑制(dB) |
| PSDU MCS0 | 25 | 35 | - | - |
| PSDU MCS1 | 23 | 33 | 10 | 28 |
| PSDU MCS2 | 20 | 30 | 7 | 25 |
| PSDU MCS3 | 17 | 27 | 7 | 22 |
| PSDU MCS4 | 15 | 25 | 5 | 20 |
| PSDU MCS5 | 14 | 24 | 2 | 19 |
| PSDU MCS6 | 8 | 18 | -2 | 12 |


最大输入电平性能

在屏蔽环境下，最大输入电平-10dBm应满足误包率小于10%（业务报文包长度小于100字节）。

EVM性能

在屏蔽环境下，发送1000帧信号进行EVM性能测试，其EVM平均值应符合表 21的规定。

表21EVM性能要求


| 参数 | MCS | RMS 误差（dB） |
| --- | --- | --- |
| PSDU-EVM | 0 | -10 |
|  | 1 | -10 |
|  | 2 | -10 |
|  | 3 | -10 |
|  | 4 | -13 |
|  | 5 | -16 |
|  | 6 | -19 |
| PHR-EVM | 0~5 | -10 |
|  | 6 | -13 |
| SIG-EVM | \ | -10 |


抗多径性能

在屏蔽环境下、误包率小于10%（业务报文包长度小于100字节）时，Option2和Option3的抗多径性能应符合表 22的规定。

表 22抗多径性能要求


| Option | 模式 | 农村环境信道（dBm） | 典型城市环境信道（dBm） | 山区环境信道（dBm） |
| --- | --- | --- | --- | --- |
| 2 | PSDU MCS0 | -105 | -102 | -103 |
|  | PSDU MCS3 | -98 | -94 | -96 |
|  | PSDU MCS6 | -86 | -82 | -85 |
| 3 | PSDU MCS1 | -106 | -104 | -104 |
|  | PSDU MCS3 | -100 | -99 | -99 |
|  | PSDU MCS6 | -89 | -89 | -89 |


# 网管系统总体架构及总体要求

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》6 网管系统总体架构及总体要求。

# 检验规则

参考Q/CSG1204111.2-2022 《低压电力线宽带载波通信规约 第2部分：技术要求》7 检验规则。


