Q/CSGQ/CSG

中国南方电网有限责任公司企业标准中国南方电网有限责任公司企业标准


Q/CSGXX.X-202X Q/CSGXX.X-202X


202X-X-X发布202X-X-X发布202X-X-XX实施202X-X-XX实施通感一体化低压电力线宽带载波通信规约第6部分：检验规范（试行）通感一体化低压电力线宽带载波通信规约第6部分：检验规范（试行）中国南方电网有限责任公司  发 布中国南方电网有限责任公司  发 布

目  次

1 范围1

2 规范性引用文件1

3 术语和定义1

4 检验规范1

编制说明26


前  言

为全面规范南方电网公司380V/220V低压电力线宽带载波通信技术总体要求，包括技术要求、检验规范、物理层通信协议、数据链路层通信协议、应用层通信协议等，特制定本标准。《通感一体化低压电力线宽带载波通信规约》标准分为6个部分：

——第1部分：总则

——第2部分：技术要求

——第3部分：物理层通信协议

——第4部分：数据链路层通信协议

——第5部分：应用层通信协议

——第6部分：检验规范

本标准是《通感一体化低压电力线宽带载波通信规约》第6部分检验规范，包括一般规定、结构试验、气候影响试验、绝缘性能试验、电源影响试验、功耗测试、电磁兼容性试验、辐射骚扰试验、互换性测试和互联互通测试。

本标准由中国南方电网有限责任公司生产技术部提出、归口管理并负责解释。

本标准主编单位：。

本标准起草人：。

本标准首次发布。

本标准在执行过程中的意见或建议反馈至中国南方电网有限责任公司生产技术部。


# 通感一体化低压电力线宽带载波通信规约 第6部分：检验规范

# 范围

本标准规定了380V/220V低压电力线宽带载波通信单元结构试验、气候影响试验、绝缘性能试验、电源影响试验、功耗测试、电磁兼容性试验、辐射骚扰试验、互换性测试、基本通信性能测试、互联互通测试条件和方法、网管接口测试等检验规范。

本标准适用于南方电网公司380V/220V低压电力线宽带载波通信模块制造、性能检测、数据交换、运行维护和验收。

# 规范性引用文件

下列文件对于本规定的应用是必不可少的。凡是注日期的引用文件，仅注明日期的版本适用于本规定；凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本规定。

GB/T 2423.1-2008   电工电子产品环境试验 第2部分：试验方法 试验A：低温

GB/T 2423.2-2008   电工电子产品环境试验 第2部分：试验方法 试验B：高温

GB/T 2423.3-2008   电工电子产品环境试验 第2部分：试验方法 试验Cab：恒定湿热方法

GB/T 5169.11-2006  电工电子产品着火危险试验 第11部分：灼热丝/热丝基本试验方法 成品的灼热丝可燃性试验方法

GB/T 6113.102-2008 无线电骚扰和抗扰度测量设备和测量方法规范 第1-2部分：无线电骚扰和抗扰度测量设备 辅助设备 传导骚扰

GB/T 16935.1-2008  低压系统内设备的绝缘配合 第1部分：原理、要求和试验

GB/T 17618-1998    信息技术设备抗扰度限值和测量方法

GB/T 17626.2-2006  电磁兼容 试验和测量技术 静电放电抗扰度试验

GB/T 17626.2-2006  电磁兼容 试验和测量技术 射频电磁场辐射抗扰度试验

GB/T 17626.2-2006  电磁兼容 试验和测量技术 电快速瞬变脉冲群抗扰度试验

GB/T 17626.2-2006  电磁兼容 试验和测量技术 浪涌 (冲击)抗扰度试验

GB/T 17626.2-2006  电磁兼容 试验和测量技术 射频场感应的传导骚扰抗扰度

GB/T 17626.2-2006  电磁兼容 试验和测量技术 电压暂降、短时中断和电压变化的抗扰度试验

GB/T 17626.2-2006  电磁兼容 试验和测量技术 振荡波抗扰度试验

DL/T 645           多功能电能表通信协议

Q/CSG 1204111.6-2022 低压电力线宽带载波通信规约 第6部分：检验规范

# 术语和定义

下列术语和定义适用于本文件：


耦合器 coupler

用于将信号叠加至电力线或从电力线上耦合出信号的设备。


衰减器 attenuator

用于引入预定衰减，进而降低宽带载波信号强度的设备。

# 检验规范

## 一般规定

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.1一般规定。

## 检验项目与检验环节对应表

检验环节与检验项目对应如表1所示。

表1 检验项目和建议顺序


| 建议顺序 | 检验项目 | 型式试验 | 全性能试验 | 验收检验 | 出厂检验 | 不合格类别 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 结构 | √ | √ | √ | √ | A |
| 2 | 基本通信性能 | √ | √ | √* |  | A |
| 3 | 互换性 | √ | √ | √ |  | A |
| 4 | 互联互通 | √** | √** | √** |  | A |
| 5 | 高温 | √ | √ | √* |  | A |
| 6 | 低温 | √ | √ | √* |  | A |
| 7 | 湿热 | √ | √ |  |  | A |
| 8 | 绝缘电阻 | √ | √ | √* |  | A |
| 9 | 绝缘强度 | √ | √ | √* |  | A |
| 10 | 冲击电压 | √ | √ | √* |  | A |
| 11 | 电源影响（电源断相、电压变化） | √ | √ | √* |  | A |
| 12 | 接地故障能力 | √ | √ |  |  | A |
| 13 | 功率消耗 | √ | √ | √* | √ | A |
| 14 | 电压暂降和短时中断 | √ | √ |  |  | A |
| 15 | 工频磁场抗扰度 | √ | √ |  |  | A |
| 16 | 射频电磁场辐射抗扰度 | √ | √ |  |  | A |
| 17 | 射频场感应的传导骚扰扰度试验 | √ | √ |  |  | A |
| 18 | 静电放电抗扰度 | √ | √ |  |  | A |
| 19 | 电快速瞬变脉冲群抗扰度 | √ | √ |  |  | A |
| 20 | 阻尼振荡波抗扰度 | √ | √ |  |  | A |
| 21 | 浪涌抗扰度 | √ | √ |  |  | A |
| 22 | 辐射骚扰 | √ | √ |  |  | A |
| 23 | 深化应用功能测试 | √ | √ | √* |  | B |
| 注：“√”表示应做的项目，“√*”表示批次抽查的项目。“√**”表示不同实验下，此项目的检验内容不同。 |  |  |  |  |  |  |


## 结构试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.3结构试验。

## 气候影响试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.4气候影响试验。

## 绝缘性能试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.5绝缘性能试验。

## 电源影响试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.6电源影响试验。

## 功耗测试

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.7功耗测试。

## 电磁兼容性试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.8电磁兼容性试验。

## 辐射骚扰试验

参考Q/CSG 1204111.6-2022《低压电力线宽带载波通信规约 第6部分：检验规范》4.9辐射骚扰试验。

## 互换性测试

低压电力线宽带载波通信单元应能与符合本标准第2部分：技术要求中的网关、终端设备相匹配，完成数据采集的各项功能。

测试步骤：

如图1所示搭建通信单元的互换功能测试系统，测试系统应能正常召测终端数据；

卸下标准通信单元，换上被测通信单元，系统运行5min后应能通过主站召测终端数据。


图1 通信单元的互换功能测试系统


表2通信模块互换性测试项目


| 序号 | 测试项目 | 测试对象 |
| --- | --- | --- |
| 1 | 复位硬件 | 网关CCO |
| 2 | 初始化档案 | 网关CCO |
| 3 | 初始化任务 | 网关CCO |
| 4 | 添加任务 | 网关CCO |
| 5 | 删除任务 | 网关CCO |
| 6 | 查询未完成任务书 | 网关CCO |
| 7 | 查询未完成任务列表 | 网关CCO |
| 8 | 查询未完成任务详细信息 | 网关CCO |
| 9 | 查询剩余可分配任务数 | 网关CCO |
| 10 | 添加多播任务（选配） | 网关CCO |
| 11 | 启动任务 | 网关CCO |
| 12 | 暂停任务 | 网关CCO |
| 13 | 查询厂商代码和版本信息 | 网关CCO |
| 14 | 查询本地通信模块运行模式信息 | 网关CCO |
| 15 | 查询主节点地址 | 网关CCO |
| 16 | 查询通信延时时长 | 网关CCO |
| 17 | 查询从节点数量 | 网关CCO |
| 18 | 查询从节点信息 | 网关CCO |
| 19 | 查询从节点主动注册进度 | 网关CCO |
| 20 | 查询从节点的父节点 | 网关CCO |
| 21 | 设置主节点地址 | 网关CCO |
| 22 | 添加从节点 | 网关CCO |
| 23 | 删除从节点 | 网关CCO |
| 24 | 允许/禁止上报从节点事件 | 网关CCO |
| 25 | 激活从节点主动注册 | 网关CCO |
| 26 | 终止从节点主动注册 | 网关CCO |
| 27 | 上报任务数据 | 网关CCO |
| 28 | 上报从节点事件 | 网关CCO |
| 29 | 上报从节点信息 | 网关CCO |
| 30 | 上报从节点注册结束 | 网关CCO |
| 31 | 上报任务状态 | 网关CCO |
| 32 | 请求集中器时间 | 网关CCO |
| 33 | 启动文件传输 | 网关CCO |
| 34 | 传输文件内容 | 网关CCO |
| 35 | 查询文件信息 | 网关CCO |
| 36 | 查询文件处理进度 | 网关CCO |
| 37 | 查询文件传输失败节点 | 网关CCO |
| 38 | 识别流程 | 网关CCO |
| 39 | 档案同步流程 | 网关CCO |
| 40 | 任务执行流程 | 网关CCO |
| 41 | 容错机制流程 | 网关CCO |
| 42 | 从节点主动注册流程 | 网关CCO |
| 43 | 文件传输流程 | 网关CCO |
| 44 | 终端数据上报流程 | 终端STA |
| 45 | 查询MAC地址、厂商代码和版本信息 | 终端STA |
| 46 | 容错机制 | I型采集器STA |
| 47 | 复位启动流程 | I型采集器STA |
| 48 | 模块识别流程 | I型采集器STA |
| 49 | 转发数据流程 | I型采集器STA |


## 互联互通测试

### 性能测试

#### 工作频段测试

工作频段测试原理如图2所示。

220V ACABL1L2CD220V ACABL1L2CD


AB


图2 工作频段测试

如图2，标准网关（集中器）与标准终端（电表）之间正常召测，通过PLC信号耦合器将信号送到频谱分析仪，分辨率带宽为10kHz，读取频谱仪波形(鞍形)-60dBm上升延与下降延之间的频带作为工作频带，工作频段应符合第2部分：技术要求中的要求。被测对象为载波主节点时，耦合器L1、L2接入A、B位置，被测对象为载波从节点时，耦合器L1、L2接入C、D位置。

#### 功率谱密度测试

如图2所示，标准网关（集中器）与标准终端（电表）之间正常召测，通过PLC信号耦合信号到频谱分析仪，分辨率带宽10kHz，分别读取工作频带范围内与范围外幅度最高点的功率谱密度；被测对象为载波主节点时，耦合器L1、L2接入A、B位置，被测对象为载波从节点时，耦合器L1、L2 接入C、D位置。

功率谱密度应符合本标准第2部分：技术要求中的要求。

#### 抗衰减性能测试

测试主机和标准发射机（集中器）发送报文。被测设备（CCO或STA）插入相应位置。应按以下步骤测试：

所有设备下电；

标准设备上电，设置标准设备为指定频段(2.5M-5.7M、0.7M-3M)；

待测设备上电，连接信号发生器和程控衰减器；

设置默认衰减值，关闭信号发生器输出；

在指定频段上发送进入透传测试模式报文，持续10s；

测试主机PC选择TMI模式集合中的测试报文，通过标准发射机循环发送PLC测试报文(FC+PB, SACK报文仅含FC)，间隔1s发送一次，总共发送100次；

测试主机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则结束测试，若成功率大于阈值，则增大衰减值，然后重复f-g步骤，直到成功率刚刚小于阈值，结束当前测试，记录衰减值。

#### 抗白噪声性能测试

测试主机和标准发射机（集中器）发送报文。被测设备（CCO或STA）插入相应位置。应按以下步骤测试：

所有设备下电；

标准设备上电，设置标准设备为指定频段(2.5M-5.7M、0.7M-3M)；

待测设备上电，连接信号发生器和程控衰减器；

设置默认衰减值，关闭信号发生器输出；

在指定频段上发送进入透传测试模式报文，持续10s；

测试主机设置信号发生器输出高斯白噪声；

测试主机PC选择TMI模式集合中的测试报文，通过标准发射机循环发送PLC测试报文(FC+PB, SACK报文仅含FC)，间隔1s发送一次，总共发送100次；

测试主机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则结束测试，若成功率大于阈值，则增大衰减值，然后重复g-h步骤，直到成功率刚刚小于阈值，结束当前测试，记录衰减值；

继续选择下一个TMI模式，重复步骤g-i。

#### 抗脉冲噪声性能测试

测试主机和标准发射机（集中器）发送报文。被测设备（CCO或STA）插入相应位置。应按以下步骤测试：

所有设备下电；

标准设备上电，设置标准设备为指定频段(2.5M-5.7M、0.7M-3M)；

待测设备上电，连接信号发生器和程控衰减器；

设置默认衰减值，关闭信号发生器输出；

在指定频段的所有SNID上发送进入透传测试模式报文，持续10s；

测试主机设置信号发生器输出脉冲噪声；

测试主机PC选择TMI模式集合中的测试报文，通过标准发射机循环发送PLC测试报文(FC+PB, SACK报文仅含FC)，间隔1s发送一次，总共发送100次；

测试主机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则结束测试，若成功率大于阈值，则增大衰减值，然后重复g-h步骤，直到成功率刚刚小于阈值，结束当前测试，记录衰减值。

#### 抗窄带噪声性能测试

测试主机和标准发射机（集中器）发送报文。被测设备（CCO或STA）插入相应位置。应按以下步骤测试：

所有设备下电；

标准设备上电，设置标准设备为指定频段(2.5M-5.7M、0.7M-3M)；

待测设备上电，连接信号发生器和程控衰减器；

设置默认衰减值，关闭信号发生器输出；

在指定频段上发送进入透传测试模式报文，持续10s；

测试主机设置信号发生器输出窄带噪声；

测试主机PC选择TMI模式集合中的测试报文，通过标准发射机循环发送PLC测试报文(FC+PB, SACK报文仅含FC)，间隔1s发送一次，总共发送100次；

测试主机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则结束测试，若成功率大于阈值，则增大衰减值，然后重复g-h步骤，直到成功率刚刚小于阈值，结束当前测试，记录衰减值。

#### 抗频偏性能测试

测试主机和标准发射机（集中器）发送报文。被测设备（CCO或STA）插入相应位置。应按以下步骤测试：

所有设备下电；

标准设备上电，设置标准设备为指定频段(2.5M-5.7M、0.7M-3M)；

待测设备上电，连接信号发生器和程控衰减器；

设置默认衰减值，关闭信号发生器输出；

在指定频段上发送进入透传测试模式报文，持续10s；

测试主机设置标准发射机频偏为初始值；

测试主机PC选择BPLC TMI4测试报文，通过标准发射机循环发送PLC测试报文(FC+PB, SACK报文仅含FC)，间隔1s发送一次，总共发送100次；

测试主机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则结束测试，若成功率大于阈值，则增大标准发射机的频偏(如果是测试负向抗频偏值，则减少标准发射机的频偏)，然后重复g-h步骤，直到成功率刚刚小于阈值，结束当前测试，记录频偏值为被测设备的抗频偏值。

### 通信速率测试

#### SISO通信速率测试

如图3，隔离电源供电，标准通信单元和被测通信单元1:1配置，在工装上正常上电工作，通过电力线通信。

串口串口电力线隔离电源工装工装被测通信单元CCO或STA标准通信单元CCO或STAPC串口串口电力线隔离电源工装工装被测通信单元CCO或STA标准通信单元CCO或STAPC

图3 通信速率测试示意图

BPLC通信速率测试场景，测试主机PC启动标准通信单元和被测通信单元进入测试通信速率模式。标准通信单元按照每帧大小分别为512字节、1k字节自动发送，被测通信单元收到完整包自动回传；标准通信单元收到被测通信单元回帧后，判断与发送帧一致后，立即发送下一帧，以此类推，连续测试1000帧。标准通信单元根据回帧间隔，计算测试时间内的平均速率，应满足本标准第2部分：技术要求中的要求。速率评价时，去除标准及待测通信单元到主机PC间的通信时延，考虑待测通信单元接收及处理载波报文的延时，去除载波链路层报文的承载效率，反映应用层报文长度在载波发送接收信道上的实际通信速率。

SPLC峰值速率测试场景，测试主机PC启动标准通信单元和被测通信单元进入测试通信速率模式。标准通信单元选择SPLC TFPL频段3、1流、4PB、TMI8的测试报文(每帧大小1k字节)自动发送，被测通信单元收到完整包自动回传；标准通信单元收到被测通信单元回帧后，判断与发送帧一致后，立即发送下一帧，以此类推，连续测试1000帧。标准通信单元根据回帧间隔，计算测试时间内的平均速率，应满足第2部分：技术要求中的要求。速率评价时，去除标准及待测通信单元到主机PC间的通信时延，考虑待测通信单元接收及处理载波报文的延时，去除载波链路层报文的承载效率，反映应用层报文长度在载波发送接收信道上的实际通信速率。

#### MIMO通信速率测试

如图3，隔离电源供电，标准通信单元和被测通信单元1:1配置，在工装上正常上电工作，通过电力线可通信。

测试主机PC启动标准通信单元和被测通信单元进入测试通信速率模式，工作频段3。标准通信单元选择SPLC TFPL频段3、2流、4PB、TMI8的测试报文(每帧大小1k字节)自动发送，被测通信单元收到完整包自动回传；标准通信单元收到被测通信单元回帧后，判断与发送帧一致后，立即发送下一帧，以此类推，连续测试1000帧。标准通信单元根据回帧间隔，计算测试时间内的平均速率，应满足本标准第2部分：技术要求中的要求。速率评价时，去除标准及待测通信单元到主机PC间的通信时延，考虑待测通信单元接收及处理载波报文的延时，去除载波链路层报文的承载效率，反映应用层报文长度在载波发送接收信道上的实际通信速率。

### 物理层协议一致性测试


图4 协议一致性测试环境示意图


注：STA位置说明：仓内左下角单相STA为1号位，右侧相邻的单相STA插槽为2号位，此说明适用本文档所有实验项。

CCO位置说明：仓内左侧CCO插槽为1号位，此说明适用本文档所有实验项。

#### TMI4报文解析测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机接收频段（2.5-5.7MHz、2-12MHz、0.7-3MHz）；

发射机上电，设置发射机频段为环境频段；

STA上电；

在环境频段的所有SNID上发送进入回环测试模式报文，持续发送10s；

循环发送TMI为4的回环测试帧，间隔1s发送一次；

接收机等待回环测试帧，若“帧载荷”（BEACON帧）或“物理块体”（SOF帧）数据完全反转则认为测试成功；

重复g-h，直到60s超时；

接收机在持续时间内收到反转报文，用例成功。

#### TMI9报文解析测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机接收频段（2.5-5.7MHz、2-12MHz、0.7-3MHz）；

发射机上电，设置发射机频段为环境频段；

STA上电；

在环境频段的所有SNID上发送进入回环测试模式报文，持续发送10s；

循环发送TMI为9的回环测试帧，间隔1s发送一次；

接收机等待回环测试帧，若“帧载荷”（BEACON帧）或“物理块体”（SOF帧）数据完全反转则认为测试成功；

重复g-h，直到60s超时；

接收机在持续时间内收到反转报文，用例成功。


图5 物理层协议测试流程示意图


#### TMI一致性测试

待测模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（2.5-5.7MHz、0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

待测模块上电；

在指定频段的所有SNID上发送进入回环测试模式报文，持续发送10s；

上位机软件依次选择测试TMI集合中的各TMI, 循环发送相应TMI的回环测试帧，间隔1s发送一次；

接收机等待回环测试帧，若“帧载荷”（BEACON帧）或“物理块体”（SOF帧）数据完全反转则认为测试成功；

重复g-h，直到60s超时；

接收机在持续时间内收到反转报文，用例成功。

#### SISO Bitloading测试

SISO Bitloading接收功能应按以下步骤测试：

待测模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择测试Bitloading表集合中的各1流Bitlodaing表, 通过串口下发给发射机和待测设备；

上位机软件控制发射机循环发送TFPL频段3的Bitloading测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则用例失败，若成功率大于阈值，则用例成功。

SISO Bitloading发送功能应按以下步骤测试：

待测模块放置于性能/协议1号仓1号位置；

所有设备下电

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择测试Bitloading表集合中的各1流Bitlodaing表, 通过串口下发给待测设备和接收机；

上位机软件控制待测设备循环发送TFPL频段3的Bitloading测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到接收机透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文发送成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则用例失败，若成功率大于阈值，则用例成功。

#### MIMO bitloading测试

MIMO Bitloading接收功能应按以下步骤测试：

待测模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择测试Bitloading表集合中的各个1流Bitlodaing表和2流Bitloading表, 通过串口下发给发射机和待测设备；

上位机软件控制发射机循环发送TFPL频段3的Bitloading测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到被测设备透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文透传成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则用例失败，若成功率大于阈值，则用例成功。

MIMO Bitloading发送功能应按以下步骤测试：

待测模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择测试Bitloading表集合中的各个1流Bitlodaing表和2流Bitloading表, 通过串口下发给待测设备和接收机；

上位机软件控制待测设备循环发送TFPL频段3的Bitloading测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到接收机透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文发送成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计成功率，若成功率为小于阈值，则用例失败，若成功率大于阈值，则用例成功。

#### MIMO空间映射测试

MIMO分集模式映射功能应按以下步骤测试：

待测模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择分集模式映射集合中的映射表, 通过串口下发给待测设备；

上位机软件分别设置接收机仅A相/B相/C相接收(单收)；

上位机软件控制待测设备循环发送SPLC TFPL频段2、1流、TMI16的测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到接收机透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文发送成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计不同相位接收成功率，根据不同相位接收成功率判断用例成功。

MIMO复用模式三端口映射功能应按以下步骤测试：

待测模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择MIMO复用模式三端口映射集合中的映射表, 通过串口下发给待测设备；

上位机软件分别设置接收机A相和B相/B相和C相/A相和C相同时接收(两收)；

上位机软件控制待测设备循环发送SPLC TFPL频段2、2流、TMI16的测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到接收机透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文发送成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计不同相位接收成功率，根据不同相位接收成功率判断用例成功。

MIMO复用模式二端口映射功能应按以下步骤测试：

待测模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（0.7-3MHz）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电；

在指定频段上发送进入透传测试模式报文，持续发送10s；

上位机软件依次选择MIMO复用模式二端口映射集合中的映射表, 通过串口下发给待测设备；

上位机软件分别设置接收机A相和B相/B相和C相/A相和C相同时接收(两收)；

上位机软件控制待测设备循环发送SPLC TFPL频段2、2流、TMI16的测试报文,间隔1s发送一次，总共发送100次；

上位机从串口接收到接收机透传的PLC报文内容后和发送前保存的内容相比较，若内容相同，认为该报文发送成功，通信成功次数+1，前后报文数据不一致，则通信成功次数不变；

统计不同相位接收成功率，根据不同相位接收成功率判断用例成功。

#### OFDMA DL_OFDMA帧发送与UL-OFDMA帧接收功能测试

待测模块DUT放置于性能/协议2号仓1号位置；

所有设备下电；

透明物理设备上电，设置接收机接收频段为测试频段；

待测模块DUT上电；

初始化台体环境，设置程控衰减器默认衰减值为10dB；

透明物理设备在频段1（2.5M-5.7M）、频段2（700K-3.7M）各发送20次测试命令帧（TMI=4），设置DUT的前导与帧控制目标工作频段；

透明物理设备连续发送5个信标帧，信标间隔为1s；

透明物理设备按照DL-OFDMA帧站点数量、站点位置、RU信息以及相应TMI模式发送报文，发送100次后发送5个信标帧（用于时钟同步）；

DUT将收到的透明物理设备的报文通过DL-OFDMA模式发送到2个透明物理设备，透明物理设备将接收的报文内容上报并进行报文内容比对，报文内容正确则DUT DL-OFDMA发送成功次数+1，否则次数不变；

2个透明物理设备将接收到的报文按照UL-OFDMA报文格式生成信号发送到PLC通道上，DUT接收UL-OFDMA报文并将接收到的报文内容转发至透明物理设备，透明物理设备上报接收报文，并进行内容比对，报文内容正确则DUT接收UL-OFDMA报文成功次数+1，否则次数不变。

#### OFDMA UL-OFDMA帧发送与DL-OFDMA帧接收功能测试

待测模块DUT放置于性能/协议2号仓1号位置；

所有设备下电；

透明物理设备上电，设置接收机接收频段为测试频段；

待测模块DUT上电；

初始化台体环境，设置程控衰减器默认衰减值为10dB；

透明物理设备在频段1（2.5M-5.7M）、频段2（700K-3.7M）各发送20次测试命令帧（TMI=4），设置DUT的前导与帧控制目标工作频段；

透明物理设备连续发送5个信标帧到DUT，信标间隔为1s；

透明物理设备发送UL-OFDMA帧站点数量、站点位置、RU信息以及相应TMI模式、报文数据信息到DUT；

DUT将收到的透明物理设备的报文与透明物理设备一同通过UL-OFDMA模式发送到透明物理设备，透明物理设备将接收的报文内容上报并进行报文内容比对，报文内容正确则DUT UL-OFDMA发送成功次数+1，否则次数不变；

透明物理设备将接收到的报文按照DL-OFDMA报文格式生成信号发送到PLC通道上，DUT接收DL-OFDMA报文并将接收到的报文内容转发至透明物理设备，透明物理设备上报接收报文，并进行内容比对，报文内容正确则DUT接收DL-OFDMA报文成功次数+1，否则次数不变。

#### OFDMA帧间隔测试

待测模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段；

设置默认衰减值，关闭信号发生器输出，待测模块上电，；

在指定频段上发送进入回环测试模式报文，持续发送10s；

上位机软件依次下发配置指定被测设备为不同用户；

上位机软件选择用户0 RU=1、用户1 RU=3、用户2 RU=5、eFC符号数为12、SPLC TMI=25的测试报文,控制发射机循环发送OFDMA trigger帧， 间隔1s发送1次，总共发送100次；

接收机收到OFDMA trigger帧后回复相应的UL-OFDMA帧，发射机上报发送第一个样点的时间NTB1和收到待测设备回复的UL-OFDMA的FC第一个非零样本时间NTB2给软件平台；

上位机根据发射机上报的NTB1和NTB2计算出待测设备回复UL-OFDMA帧间隔，其应满足本标准第2部分：技术要求中的要求。

### 数据链路层协议一致性测试

#### STA一级站点入网测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA入网，持续时间60s（可配，组网时限）；

接收机在持续时间内收到STA的合法关联请求，用例成功。


图6 STA一级站点入网测试流程示意图


#### STA发送发现列表测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

等待STA发送的发现列表报文，等待300s（可配，等待发现列表时间）；

接收机在持续时间内收到合法的STA发送列表报文，用例成功。


图7 STA发送发现列表测试流程示意图


#### STA离线指示测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，上位机循环查询topo，等待STA组网成功（可配，组网时限）；

标准设备发送离线指示报文；

标准设备发送中央信标，等待STA重新入网的关联请求报文，等待300s（可配，等待离线指示时间）。


图8 STA离线指示测试流程示意图


#### STA相线识别测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，上位机循环查询topo，等待STA组网成功（可配，组网时限）；

标准设备发送NTB采集报文；

等待STA的发送的过零NTB上报报文，等待300s（可配，等待STA相线识别报文时间）；

接收机在持续时间内收到STA合法的过零NTB上报报文，用例成功。


图9 STA相线识别测试流程示意图


#### CCO通过代理组网测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1-2地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准STA在收到合法中央信标后，模拟STA1发送关联请求，未收到关联指示/关联汇总指示时间，间隔2s循环发送，直到总组网时间到期（可配，组网时限）；

模拟PCO转发STA2站点的关联请求，未收到关联回复时，间隔2s循环发送，循环时长300s（可配，组网时限）；

接收机在持续时间内收到CCO的中央信标（一级站点入网后）、关联指示/关联汇总指示、中央信标（二级站点入网后），用例成功。


图10 CCO通过代理组网测试流程示意图


#### CCO组网测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准STA在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限）；

接收机在持续时间内收到CCO合法的中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（一级站点入网后），用例成功。


图11 CCO组网测试流程示意图


#### CCO发现代理变更测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1-2地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准STA在收到合法中央信标后，模拟STA1发送关联请求，未收到关联指示/关联汇总指示时，间隔2s循环发送，直到总时间到期（可配，变更时限）；

模拟PCO转发STA2站点的关联请求，未收到关联回复时，间隔2s循环发送，知道总时间到期（可配，变更时限）；

模拟STA2发送代理变更请求；

等待代理变更回复/代理变更回复（位图版）报文，变更时长300s（可配，变更时限）；

接收机在持续时间内收到CCO的代理变更回复/代理变更回复（位图版）报文，用例成功。


图12 CCO发现代理变更测试流程示意图


#### CCO控制站点离线测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准STA在收到合法中央信标后，模拟STA1发送关联请求，未收到关联指示/关联汇总指示时，间隔2s循环发送，等待时长300s（可配，组网时限）；

循环查询CC0 topo，查看是否形成topo，循环时长300s（可配，组网时限）；

删除CCO中STA档案；

等待CCO发出延迟离线指示报文，等待时长300s（可配，离线等待）；

接收机在持续时间内收到CCO的延迟离线指示报文，用例成功。


图13 CCO控制站点离线测试流程示意图


#### CCO SNID协商测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电；

接收机侦听网络中的网间协调帧，侦听时间60s（可配，等待时间）；

接收机侦在持续时间内收到CCO的网间协调报文，用例成功。


图14 CCO SNID协商测试流程示意图


#### CCO发送发现列表测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准STA在收到合法中央信标后，模拟STA发送关联请求，未收到关联指示/关联汇总指示时，间隔2s循环发送，直到时间到期（可配，等待发现列表时间）；

等待CCO发出的发现列表报文，等待时长300s（可配，等待发现列表时间）；

接收机在持续时间内收到CCO的发现列表报文，用例成功。


图15 CCO发送发现列表测试流程示意图


#### CCO频段切换兼容性测试

待测CCO模块放置于性能/协议1号仓1号位置；标准STA模块放置于性能/协议2号仓2号位置；

STA上电，虚拟表回复表地址；

切换标准STA频段；

被测CCO上电；

设置主节点地址，清空档案，导入表档案；

等待表档案生效；

激活从节点主动注册，等待组网完成；

若成功组网，用例成功。


图16 CCO频段切换兼容性测试流程示意图


#### STA频段切换兼容性测试

待测 STA模块放置于性能/协议2号仓1号位置；

STA上电，虚拟表回复表地址；

标准CCO（发射机）上电；

切换频段CCO频段为1；

设置主节点地址，清空档案，导入表档案；

等待表档案生效；

激活从节点主动注册，等待组网完成；

切换频段CCO频段为2；

设置主节点地址，清空档案，导入表档案；

等待表档案生效；

激活从节点主动注册，等待组网完成；

若成功组网，用例成功。


图17 STA频段切换兼容性测试流程示意图


#### CCO集中信标机制测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V1.0 BPLC协议）设备；

标准STA（符合PLC V1.0 BPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限），发送间隔为3s（可配）；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、集中式中央信标（一级站点入网后，为入网节点安排发现信标时隙），用例成功。

#### CCO分散信标机制测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V2.0 SPLC协议）设备；

标准STA（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限），发送间隔为3s（可配）；

接收机在持续的180s（可配）时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、集中式中央信标（为入网节点安排发现信标时隙，携带“信标机制切换”条目）、NTB切换时刻到达后收到CCO下发的合法的分散式中央信标（不安排非信标时隙，且不携带“信标机制切换”条目），用例成功。

#### CCO帧载荷扩频测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V2.0 SPLC协议）设备；

上位机和发射机模拟的标准STA（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限）；

标准STA收到CCO的关联指示报文或关联汇总指示报文后，上位机模拟集中器通过串口向待测CCO发送目标站点为STA的添加任务和启动任务命令，接收机模拟 STA收到CCO发出的抄表报文后用MIMO数据帧格式发送抄表应答SOF帧，其中TF扩展到全频段；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、抄表业务帧，上位机收到CCO上报的正确的抄表应答帧，则用例成功。

#### CCO第三方设备白名单管理测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V2.0 SPLC协议）设备；

上位机和发射机模拟的标准STA（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，其中设备类型非白名单管理设备（即非0x01-0x07，如用0x08），为第三方设备，循环发送60s（可配，组网时限）；

标准STA不发送设备信息上报报文给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、离线指示报文，携带该STA地址，离线原因为0x04（CCO通知站点立即离线），用例成功。

重复a-f，标准STA发送设备信息上报报文给待测CCO，CCO上报给软件平台，软件平台不回复认证结果给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、离线指示报文，携带该STA地址，离线原因为0x06（第三方设备认证超时），用例成功；

重复a-f，标准STA发送设备信息上报报文给待测CCO，CCO上报给软件平台，软件平台回复认证成功结果给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式），用例成功。若收到离线指示，携带该STA地址，则用例失败；

重复a-f，标准STA发送设备信息上报报文给待测CCO，CCO上报给软件平台，软件平台回复认证失败结果给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、离线指示报文，携带该STA地址，离线原因为0x05（第三方设备认证失败），用例成功。

#### CCO报文聚合传输测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1、STA2和STA3地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA1（符合PLC V2.0 SPLC协议）设备；

上位机和发射机模拟的标准STA1（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限）；

STA1入网后，上位机和发射机先后模拟PCO1（原STA1）转发STA2、STA3（符合PLC V2.0 SPLC协议）的关联请求报文申请入网；

软件平台向待测CCO添加抄表任务，抄读PCO1、STA2和STA3；

收到CCO下发的抄表帧后，软件平台模拟PCO1使用帧聚合发送PCO1、STA2和STA3抄表应答给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、关联确认报文、中央信标（集中式或分散式）、抄表业务聚合帧，上位机收到CCO上报的PCO1、STA2和STA3抄表应答帧，则用例成功。

#### CCO Bitloading训练测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V2.0 SPLC协议）设备；

上位机和发射机模拟的标准STA（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限）；

标准STA收到待测CCO的关联指示报文或关联汇总指示报文后，发送Bitloading训练指示报文给待测CCO；

标准STA收到待测CCO的Bitloading训练请求报文后发送Bitloading训练帧给待测CCO；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、Bitloading训练请求报文、Bitloading训练结果更新请求，用例成功。

#### CCO Bitloading数据传输测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA（符合PLC V2.0 SPLC协议）设备；

上位机和发射机模拟的标准STA（符合PLC V2.0 SPLC协议）在收到合法中央信标后，发送关联请求报文，循环发送60s（可配，组网时限）；

标准STA收到待测CCO的关联指示报文或关联汇总指示报文后，发送Bitloading训练请求报文给待测CCO；

标准STA收到待测CCO的Bitloading训练帧后发送Bitloading训练结果更新请求报文给待测CCO；

软件平台模拟集中器通过串口向待测CCO发送目标站点为STA的抄表任务；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、Bitloading训练帧、Bitloading训练结果更新确认、目标节点为STA的抄表帧，用例成功。

#### CCO OFDMA下行调度测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1、STA2、STA3和STA4的地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA1（符合PLC V2.0 SPLC协议）设备；

收到待测CCO发送的合法中央信标后上位机和发射机分别模拟STA1、STA2、STA3、STA4（符合PLC V2.0 SPLC协议）发送关联请求报文，循环发送60s（可配，组网时限）；

各STA入网后，软件平台分别模拟STA1、STA2、STA3和STA4周期性发送MIMO训练帧和RU_SNR信息告知报文，其中RU_SNR信息告知报文“邻居站点位图”携带CCO位图，CCO的各个RU_SNR填写31（最大信噪比）；

软件平台向待测CCO添加多个抄表任务（非四个，如三四十个），抄读对象为STA1、STA2、STA3和STA4；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、DL-OFDMA业务抄表帧，则用例成功。

#### CCO OFDMA上行调度测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1、STA2、STA3和STA4的地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA1（符合PLC V2.0 SPLC协议）设备；

收到待测CCO发送的合法中央信标后上位机和发射机分别模拟STA1、STA2、STA3、STA4（符合PLC V2.0 SPLC协议）发送关联请求报文，循环发送60s（可配，组网时限）；

各STA入网后，软件平台分别模拟STA1、STA2、STA3和STA4周期性发送MIMO训练帧和RU_SNR信息告知报文，其中RU_SNR信息告知报文“邻居站点位图”携带CCO位图，CCO的各个RU_SNR填写31（最大信噪比）；

两个路由周期后，软件平台持续向待测CCO添加多个抄表任务（非四个，如三四十个），抄读对象为STA1、STA2、STA3和STA4；

软件平台收到待测CCO发送的DL-OFDMA抄读请求帧及UL-OFDMA trigger帧后，分别模拟STA1、STA2、STA3和STA4，按照 trigger帧指示使用对应的RU和TIM发送UL-OFDMA数据帧；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、中央信标（集中式或分散式）、DL-OFDMA业务抄表帧、UL-OFDMA trigger帧、UL-OFDMA ACK帧，则用例成功。

#### CCO点对点访问测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA1、STA2、STA3和STA4地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA1（符合PLC V2.0 SPLC协议）设备；

收到待测CCO发送的合法中央信标后，上位机和发射机分别模拟STA1、STA3（符合PLC V2.0 SPLC协议）发送关联请求报文（候选代理节点为CCO），循环发送60s（可配，组网时限）；

STA1、STA3入网后，上位机和发射机模拟PCO1（原STA1）转发STA2（符合PLC V2.0 SPLC协议）的关联请求报文（候选代理节点为PCO1）申请入网；

上位机和发射机模拟PCO3（原STA3）转发STA4（符合PLC V2.0 SPLC协议）的关联请求报文（候选代理节点为PCO3）申请入网；

软件平台模拟PCO1转发STA2的站点TEI列表请求报文，其中站点MAC地址填写STA4的MAC地址；

软件平台模拟PCO1转发STA2的业务报文，其中原始源填写STA2的TEI，原TEI填写PCO1的TEI，原始目的填写STA4的TEI，目的TEI填写CCO的TEI；

接收机在持续时间内收到CCO合法的集中式中央信标（站点未入网）、关联指示报文或关联汇总指示报文、关联确认报文、中央信标（集中式或分散式）、TEI列表回复报文、转发STA2的业务报文（原始源为STA2的TEI、原始目的为STA4的TEI），用例成功。

#### STA集中信标机制测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标（信标机制状态位为0），等待STA入网，持续时间30s（可配，组网时限）；

接收机在持续时间内收到STA的合法关联请求，则继续如下步骤，否则测试失败；

标准CCO回复关联确认，分配TEI给待测STA；

标准CCO发送中央信标（信标机制状态位为0），安排待测STA发现信标时隙，启动定时器30s（可配，发送时限）；

接收机在持续时间内收到STA的合法发现信标，则测试成功。

#### STA分散信标机制测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标（信标机制状态位为1），等待STA入网，持续时间30s（可配，组网时限）；

接收机在持续时间内收到STA的合法关联请求，则继续如下步骤，否则测试失败；

标准CCO回复关联确认，分配TEI给待测STA；

标准CCO发送中央信标（信标机制状态位为1），安排待测STA发现信标时隙，启动定时器30s（可配，发送时限）；

接收机在持续时间内收到STA的合法发现信标，则测试成功。

#### STA第三方设备白名单管理测试

认证超时测试：

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

标准设备向被测STA发送“离线指示”（离线原因0x6：第三方设备认证超时），同时启动定时器100s；

接收机在持续时间内收到合法的STA关联请求报文，则用例成功。

认证失败测试：

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

标准设备向被测STA发送“离线指示”（离线原因0x5：第三方设备认证失败），同时启动定时器100s；

接收机在持续时间内未收到合法的STA关联请求报文，则用例成功。

#### STA报文聚合传输测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

测试平台快速、连续地向待测STA发送3个“设备事件主动上报”报文，启动定时器30s；

接收机在持续时间内收到合法的STA聚合报文，则用例成功。

#### STA Bitloading训练测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

模拟CCO向被测STA发送“训练请求”报文，启动定时器30s；

接收机在持续时间内收到合法的STA“训练帧”，则继续，否则测试用例失败；

模拟CCO向被测STA发送“训练结果更新请求”报文，启动定时器30s；

接收机在持续时间内收到合法的STA“训练结果更新确认”，则继续，否则测试用例失败；

模拟CCO向被测STA发送“训练取消请求”报文，启动定时器30s；

接收机在持续时间内收到合法的STA“训练取消确认”，则继续，否则测试用例失败；

模拟CCO向被测STA发送“训练指示”报文，启动定时器30s；

接收机在持续时间内收到合法的STA“训练请求”，则继续，否则测试用例失败；

模拟CCO向被测STA发送“训练帧”报文，启动定时器30s；

接收机在持续时间内收到合法的STA“训练结果更新请求”，则测试用例通过。

### 应用层协议一致性测试

#### CCO模块监测任务测试

CCO配置模块检测任务下行报文测试：

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准设备发送信标，等待STA组网成功；

软件平台向待测CCO添加下发模块检测任务，目的地址为模拟标准STA地址，启动定时器30s；

接收机在持续时间内收到合法的CCO发送的“模块检测命令”，则测试用例通过。

CCO查询模块检测任务下行报文测试：

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准设备发送信标，等待STA组网成功；

软件平台向待测CCO添加下发查询模块检测任务，目的地址为模拟标准STA地址，启动定时器30s；

接收机在持续时间内收到合法的CCO发送的“查询模块监测命令”，则测试用例通过。

#### STA模块监测任务测试

STA响应查询模块监测任务上行报文测试：

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

模拟标准CCO添加下发查询模块检测任务，目的地址为待测STA地址，启动定时器30s；

接收机在持续时间内收到合法的STA发送的“查询模块监测上行报文”，则测试用例通过。

#### CCO并发抄读测试

待测CCO模块放置于性能/协议1号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

CCO上电，设置主节点地址（可配，主节点地址），白名单（STA地址）；

发射机上电，设置发射机频段为指定频段（可配，测试频段），上位机和发射机模拟标准STA设备；

标准设备发送信标，等待STA组网成功；

软件平台向待测CCO下发终端并发抄读设备任务，目的地址为模拟标准STA地址，报文列表中包含4条报文内容，启动定时器30s；

接收机在持续时间内收到合法的CCO发送的“终端并发抄读设备任务报文”，则测试用例通过。

#### STA并发抄读测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

模拟CCO下发终端并发抄读设备任务，目的地址为待测STA地址，报文列表中包含4条报文内容，启动定时器30s；

接收机在持续时间内收到合法的STA发送的“终端并发抄读设备上行报文”，则测试用例通过。

#### 直连站点间通信测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO、STA设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

模拟标准STA发送“发现列表”报文；

软件平台向待测STA发送“站点间通信”报文，目的地址填写模拟标准STA的地址，启动定时器30s；

接收机在持续时间内收到被测STA向标准STA发送的“站点间通信”报文，则测试用例通过。

#### 非直连站点间通信测试

待测STA模块放置于性能/协议2号仓1号位置；

所有设备下电；

接收机上电，设置接收机频段为指定频段（可配，测试频段）；

发射机上电，设置发射机频段为指定频段，上位机和发射机模拟标准CCO、STA设备；

设置标准设备白名单（STA地址）；

STA上电；

标准设备发送信标，等待STA组网成功；

软件平台向待测STA发送“站点间通信”报文，目的地址填写模拟标准STA的地址，启动定时器30s；

接收机在持续时间内收到被测STA向标准STA发送的“站点间通信”报文，则测试用例通过。

### 多厂家互操作性测试

#### 互操作性测试环境

互操作性测试机柜原理框图如下图：


图18 互操作性测试原理性框图

互操作性测试环境要求如下：

同一隔离电源下的规模环境，可接入多个网关模块，支持测试单网络或多网络测试项；

支持单网络、多网络的终端档案配置；

电力线上加衰减器，保证可以支持任意层级物理环境的配置；

全网环境中，网关模块为被测试模块，终端端子节点模块是标准模块和被测模块混装。

#### 互操作测试项

表3 互操作测试项目


| 序号 | 测试项目 | 测试对象 |
| --- | --- | --- |
| 1 | 全网组网 | CCO模块/STA模块 |
| 2 | 新增站点入网测试 | CCO模块/STA模块 |
| 3 | 多网络组网测试 | CCO模块/STA模块 |
| 4 | 全网终端数据采集测试 | CCO模块/STA模块 |
| 5 | 广播校时 | CCO模块/STA模块 |
| 6 | 终端设备搜索功能测试 | CCO模块/STA模块 |
| 7 | 多节点事件主动上报 | CCO模块/STA模块 |
| 8 | 实时费控 | CCO模块/STA模块 |
| 9 | 混合组网 | CCO模块/STA模块 |


《通感一体化低压电力线宽带载波通信规约

第6部分：检验规范（试行）》


# 编制说明


# 目  次

1任务来源与工作简要过程1

2编制原则及主要内容1

3标准编制目的2

4借鉴国内、外先进标准的情况2

5与现行法律、法规、政策及相关标准的协调性2

6贯彻标准的要求和措施建议2

7代替或废止现行企业标准的建议2

8重要内容的解释和其它应予说明的事项2

9标准中强制性和影响面较大的内容说明2

10标准名称与计划项目名称发生变化的主要原因3


# 1 任务来源与工作简要过程

任务来源

本标准制订任务来源于

标准编制工作的简要过程

1.2.1 本标准计划于2026年12月完成，编制工作如期完成。

1.2.2 标准编制简要过程


参编单位及工作组成员

本标准主编单位：


# 2 编制原则及主要内容

2.1  标准编制原则

a） 坚持先进性与实用性相结合、统一性与灵活性相结合的原则，以标准化服务电网建设发展。

b） 与相关国际标准、国家标准、行业标准、企业标准协调一致。

c） 坚持集中人才资源优势，协调电能表制造商等各方技术资源，群策群力完善技术标准。

2.2  标准的主要内容

本标准共分4章，分别是：

第1章 范围。

第2章 规范性引用文件。

第3章 术语及定义，确立和定义适用于本标准的相关术语。

第4章 检验规范，规定了低压电力线带载波通信单元的全生命周期管理中的各环节的检验，包括结构试验、气候影响试验、绝缘性能试验、电源影响试验、功耗测试、电磁兼容性试验、辐射骚扰试验、互换性测试、基本通信性能测试、互联互通测试条件和方法、网管接口测试。

# 3 标准编制目的

为规范低压电力线宽带载波通信技术在全生命周期管理中的各环节的检验方面的要求，保证南方电网低压电力线宽带载波通信技术实现互联互通，依据国家和行业有关标准、规程和规范，特制定本标准。

# 4 借鉴国内、外先进标准的情况


# 5 与现行法律、法规、政策及相关标准的协调性

符合现行法律、法规、政策及相关标准相关规定。

# 6 贯彻标准的要求和措施建议

无。

# 7 代替或废止现行企业标准的建议

无。

# 8 重要内容的解释和其它应予说明的事项

无。

# 9 标准中强制性和影响面较大的内容说明

无。

# 10 标准名称与计划项目名称发生变化的主要原因

无

━━━━━━━━━━━

